<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Steam Bath Ventilation Improvement — Ævar Öfjörð</title>
  <meta name="description" content="A steam-bath improvement project using CAD, thermal imaging, and CFD to address hot spots, improve air distribution, and lower average room temperature.">
  <meta name="theme-color" content="#ffffff">
  <link rel="canonical" href="https://aevarofjord.github.io/projects/steam-bath-ventilation.html">
  <meta property="og:title" content="Steam Bath Ventilation Improvement — Ævar Öfjörð">
  <meta property="og:description" content="A steam-bath improvement project using CAD, thermal imaging, and CFD to address hot spots, improve air distribution, and lower average room temperature.">
  <meta property="og:type" content="article">
  <meta property="og:url" content="https://aevarofjord.github.io/projects/steam-bath-ventilation.html">
  <meta property="og:image" content="https://aevarofjord.github.io/assets/projects/steam-bath-cutaway.png">
  <link rel="icon" href="../favicon.svg" type="image/svg+xml">
  <link rel="stylesheet" href="../styles.css">
  <link rel="stylesheet" href="../ledger.css">
  <link rel="stylesheet" href="steam-bath-ventilation.css">
  <script src="steam-bath-ventilation.js" defer></script>
</head>
<body id="top">
  <a class="skip" href="#main">Skip to content</a>
<div class="shell">
<aside class="spine">
<a class="name" href="../index.html" translate="no">Ævar Öfjörð</a>
<p class="where">Plainfield, Illinois</p>
<nav aria-label="Chapters">
<a href="../index.html" aria-current="page">Portfolio</a>
<a href="../experience.html">Experience</a>
<a href="../education.html">Education</a>
<a href="../about.html">About</a>
<a href="../contact.html">Contact</a>
</nav>
<p class="spine-foot"><a href="../Aevar-Oefjoerd-Resume.pdf">Résumé ↗</a></p>
</aside>
<div class="sheet">
<main id="main" class="wrap">
    <div class="case-intro">
      <a class="back-link" href="../index.html">← Portfolio</a>
      <p class="eyebrow">06 / Mechanical · Ventilation &amp; thermal analysis</p>
      <h1>Steam Bath Ventilation Improvement</h1>
      <p class="case-lede">The room had a hot layer over the seating and a blast of steam at face height when the door opened. I measured that with a thermal camera, built the geometry in CAD, and compared six ventilation layouts in OpenFOAM. The recommendation is to remove the central cylinder and add three 200 mm vents low on the wall.</p>
      <dl class="case-meta"><div><dt>My work</dt><dd>Site investigation · CAD geometry<br>CFD development · Design comparison</dd></div><div><dt>Study</dt><dd>Six ventilation configurations<br>Engineering report · October 2026</dd></div><div><dt>Core tools</dt><dd>OpenFOAM v2412 · Python · C++<br>STEP models · Thermal imaging</dd></div></dl>
      <div class="project-actions"><a class="text-link" href="#geometry">Explore the CAD models ↓</a><a class="text-link" href="#results">See the simulation results ↓</a></div>
    </div>
<div class="evidence-gallery steam-bath-hero"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-cad-case-1.png" aria-label="Enlarge: Cutaway CAD of the existing steam bath with its central concrete cylinder"><img src="../assets/projects/steam-bath-cad-case-1.png" width="1620" height="1188" alt="Cutaway CAD of the existing steam bath with its central concrete cylinder" fetchpriority="high"></a><figcaption><strong>Existing arrangement · Case 1.</strong> The central concrete cylinder surrounds the steam source beneath the domed roof. Final CAD model.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-cad-case-2.png" aria-label="Enlarge: Cutaway CAD of the recommended steam bath without the cylinder and with low-level wall vents"><img src="../assets/projects/steam-bath-cad-case-2.png" width="1620" height="1188" alt="Cutaway CAD of the recommended steam bath without the cylinder and with low-level wall vents" fetchpriority="high"></a><figcaption><strong>Recommended arrangement · Case 2.</strong> Remove the cylinder and add three 200 mm side vents, keeping the roof opening free. Final CAD model.</figcaption></figure></div><dl class="steam-bath-facts">
<div><dt>Ventilation designs compared</dt><dd class="fact-value">6</dd><dd class="fact-detail">A matched five-minute comparison, followed by a ten-second door test for each design.</dd></div>
<div><dt>Lower simulated room average</dt><dd class="fact-value">3.95 <span>°C</span></dd><dd class="fact-detail">Case 2 versus the existing arrangement after five minutes with the door closed.</dd></div>
<div><dt>Lower peak recorded door-outflow temperature</dt><dd class="fact-value">6.9 <span>°C</span></dd><dd class="fact-detail">Case 2 versus Case 1; mass-flow-weighted outflow through the upper half of the door.</dd></div>
</dl>
<nav id="project-sections" class="steam-bath-contents" aria-label="On this page"><span class="eyebrow">Explore the project</span><a href="#fieldwork">Site investigation</a><a href="#geometry">CAD models</a><a href="#model">Simulation setup</a><a href="#designs">Six designs</a><a href="#results">Thermal results</a><a href="#fields">CFD sections</a><a href="#door">Door opening</a><a href="#long-run">Thirty-minute run</a><a href="#outcomes">Recommendation</a></nav>
<p class="steam-bath-image-hint">Select any figure to enlarge it. Results are numerical design comparisons under the conditions described below.</p>
<div class="steam-bath-story">
<section id="fieldwork" class="story-section"><div class="story-heading"><p class="eyebrow">01 / Understanding the problem</p><h2>Site investigation</h2></div><div><p>I walked the room with a thermal camera. Cool air sat low. The volume above the central cylinder was hot. Open the door and that hot air hits you in the face while cold air comes in along the floor.</p><p>This set the objectives: eliminate persistent hot spots, distribute air more evenly through the occupied space, and lower the room’s average temperature. I also checked how each change affected hot air escaping at the doorway. The designs were compared under shared operating conditions, without specifying a numerical target temperature.</p><p>The thermal images below are four of the sixteen recorded on site. They document the observed thermal pattern and the cylinder geometry. Their individual colour scales are preserved; they were used as qualitative field evidence rather than as a numerical calibration of the airflow model.</p></div></section><div class="evidence-gallery thermal-gallery"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thermal-134.jpg" aria-label="Enlarge: FLIR thermal image looking through the doorway, with a warmer upper region"><img src="../assets/projects/steam-bath-thermal-134.jpg" width="320" height="240" alt="FLIR thermal image looking through the doorway, with a warmer upper region" loading="lazy" decoding="async"></a><figcaption><strong>At the doorway.</strong> FLIR0134 records the thermal contrast across the entrance.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thermal-137.jpg" aria-label="Enlarge: FLIR thermal image of the room showing cooler lower surfaces and a warmer upper region"><img src="../assets/projects/steam-bath-thermal-137.jpg" width="320" height="240" alt="FLIR thermal image of the room showing cooler lower surfaces and a warmer upper region" loading="lazy" decoding="async"></a><figcaption><strong>Inside the room.</strong> FLIR0137 shows the change in thermal pattern with height.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thermal-150.jpg" aria-label="Enlarge: FLIR thermal image showing the central cylindrical enclosure and warmer region above it"><img src="../assets/projects/steam-bath-thermal-150.jpg" width="320" height="240" alt="FLIR thermal image showing the central cylindrical enclosure and warmer region above it" loading="lazy" decoding="async"></a><figcaption><strong>The central cylinder.</strong> FLIR0150 documents the enclosure around the steam source.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thermal-154.jpg" aria-label="Enlarge: FLIR thermal image showing the warm region above the cylinder rim"><img src="../assets/projects/steam-bath-thermal-154.jpg" width="320" height="240" alt="FLIR thermal image showing the warm region above the cylinder rim" loading="lazy" decoding="async"></a><figcaption><strong>Above the cylinder rim.</strong> FLIR0154 records the hotter upper region.</figcaption></figure></div><p class="evidence-note standalone-note">The displayed spot temperatures and colour ranges belong to each camera image. They are not measurements of the room’s volume-weighted air temperature.</p><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="geometry" class="story-section"><div class="story-heading"><p class="eyebrow">02 / Geometry and preparation</p><h2>CAD models</h2></div><div><p>I used the STEP geometry to define the domed concrete shell, stepped floor, seating, central steam opening, and roof outlet. The original shell spans approximately 6.30 m across and 3.90 m in height. The internal steps and raised floor remain part of the model because they affect both the air volume and the placement of openings.</p><p>The final comparison represents the existing central cylinder as 1.75 m high, with a 2.50 m clear internal diameter and 0.10 m wall thickness. The roof opening is 1.00 m in diameter. Cases with and without the cylinder allow its influence to be separated from the effect of adding ventilation.</p><p>The side vents are spaced at 30°, 150°, and 270° from the +X axis. Most configurations place their centres at Z = 0.80 m; one moves them to Z = 1.50 m. These are CAD coordinates: Z = 0 is the water-surface datum, 0.10 m below the lower floor surface. The raised floor is at Z = 0.56 m, so there is no single floor-relative height throughout the room.</p></div></section><div class="evidence-gallery single"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-cutaway.png" aria-label="Enlarge: Original steam-bath STEP shell shown as a cutaway and a dimensioned centre section"><img src="../assets/projects/steam-bath-cutaway.png" width="2210" height="1190" alt="Original steam-bath STEP shell shown as a cutaway and a dimensioned centre section" loading="lazy" decoding="async"></a><figcaption><strong>Base shell geometry.</strong> The cutaway and centre section show the dome, seating, steps, and central opening before the cylinder and ventilation variants are assembled. Arrows identify opening roles, not simulated velocities.</figcaption></figure></div><div class="evidence-gallery cad-details"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-cad-case-6.png" aria-label="Enlarge: Final CAD cutaway of Case 6 retaining the central cylinder and adding low-level vents"><img src="../assets/projects/steam-bath-cad-case-6.png" width="1620" height="1188" alt="Final CAD cutaway of Case 6 retaining the central cylinder and adding low-level vents" loading="lazy" decoding="async"></a><figcaption><strong>Case 6 · Vents with the cylinder retained.</strong> This intermediate comparison isolates the effect of the vents when compared with Case 1, and the effect of the cylinder when compared with Case 2.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-fillet-details.png" aria-label="Enlarge: Exact CAD sections showing 10 millimetre fillets at seating and vent edges"><img src="../assets/projects/steam-bath-fillet-details.png" width="2040" height="1700" alt="Exact CAD sections showing 10 millimetre fillets at seating and vent edges" loading="lazy" decoding="async"></a><figcaption><strong>Geometry detail.</strong> Exact sections from the filleted STEP model show the 10 mm edge radii. The straight vent passages retain their 200 mm bore.</figcaption></figure></div><section class="story-section"><h2>From solid geometry to a fluid domain</h2><div><p>I prepared separate concrete and air domains, applied 10 mm fillets to the physical sharp edges, and extended the air domain beyond the vent and roof openings. These exterior regions move the pressure boundaries away from the opening lips, allowing local mixing before air reaches the boundary.</p><p>The accepted Case 2 mesh contains <strong>246,179 cells</strong>. I checked domain connectivity, opening areas, the water-source boundary, and the narrow vent passages. Measured mesh sections through the three nominal 200 mm bores were approximately 199.9 mm across, with cross-sectional areas within 0.73% of the CAD values.</p><p>These checks verify that the mesh represents the intended passages. They do not establish mesh-independent flow predictions; the study’s conclusions remain comparative results from the accepted meshes.</p></div></section><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="model" class="story-section"><div class="story-heading"><p class="eyebrow">03 / Physics and numerical methods</p><h2>Simulation setup</h2></div><div><p>The model is three-dimensional and time dependent. I used OpenFOAM v2412 with the k–ω SST turbulence model, then extended the solver to represent the steam source, moisture transport, condensation, and the thermal response of the concrete.</p><p>Steam enters as a mass source near the water surface. The source is included in the mass, vapour, and energy calculations. The condensation model relaxes excess vapour toward saturation, removes condensed water from the air, and accounts for the associated thermal exchange. This connects the airflow calculation to the heat stored in the structure.</p><p>The shell uses independent 0.30 m concrete slabs, each divided into six thermal layers. The central cylinder uses a two-sided, six-layer model across its 0.10 m thickness. This captures heat exchange through the thickness; conduction along the cylinder’s height or into the floor is not included.</p></div></section><div class="evidence-block conditions-table"><p class="table-scroll-hint">Scroll horizontally to see every column.</p><div class="evidence-table-wrap" role="region" aria-labelledby="model-conditions" tabindex="0"><table class="evidence-table"><caption id="model-conditions">Shared conditions for the design comparison</caption><thead><tr><th scope="col">Input</th><th scope="col">Value used in the model</th></tr></thead><tbody><tr><th scope="row">Steam source</th><td>100 kg/h of pure water vapour at 100°C; assumed, not measured</td></tr><tr><th scope="row">Initial state</th><td>Air and concrete at 35°C; initial air at 100% relative humidity</td></tr><tr><th scope="row">Outdoor air</th><td>7.4°C, 85% relative humidity, no wind</td></tr><tr><th scope="row">Water surface</th><td>Fixed at 100°C</td></tr><tr><th scope="row">Concrete properties</th><td>Conductivity 1.4 W/(m·K); density 2,300 kg/m³; specific heat 880 J/(kg·K)</td></tr><tr><th scope="row">External heat transfer</th><td>Fixed coefficient of 25 W/(m²·K); assumed, not measured</td></tr><tr><th scope="row">Condensation</th><td>0.05 s relaxation toward saturation</td></tr><tr><th scope="row">Closed-door cases</th><td>Maximum time step 0.02 s; maximum Courant number 2</td></tr><tr><th scope="row">Door-opening cases</th><td>Maximum time step 0.005 s; maximum Courant number 0.8</td></tr></tbody></table></div><p class="evidence-note">Outdoor conditions use the September weather basis in the report. All comparison runs use eight parallel processes.</p></div><section class="story-section"><h2>Boundary conditions and saved states</h2><div><p>Free openings allow air to move in either direction. Incoming air carries the specified outdoor temperature and humidity; outgoing air carries the local internal conditions. The exterior air regions can warm and mix rather than remaining fixed at outdoor temperature everywhere.</p><p>The fan case prescribes 1,000 m³/h of extraction through a 400 mm outlet, with a free path around the fan. It does not use a fan performance curve. Visitors, changing weather, grilles, and leakage around the closed door are outside this comparison.</p><p>I saved the fluid fields and concrete-layer temperatures so that each door-opening test could continue from its own five-minute state. Preserving that stored thermal energy matters: resetting the concrete would change the transient being compared.</p></div></section><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="designs" class="story-section"><div class="story-heading"><p class="eyebrow">04 / Controlled design comparison</p><h2>Six ventilation designs</h2></div><div><p>I compared six configurations with the same initial temperatures, steam source, and outdoor conditions. Cases 1, 3, 4, 5, and 6 run for 300 simulated seconds. Case 2 uses the corresponding part of its existing thirty-minute run; its saved field is at 300.25 s.</p><p>Comparing Cases 1 and 6 tests the addition of vents while keeping the cylinder. Comparing Cases 6 and 2 tests cylinder removal with the same vent arrangement. Cases 3, 4, and 5 then examine vent diameter, forced extraction, and vent height relative to Case 2. Geometry changes require different meshes, which remains a source of numerical uncertainty.</p></div></section><div class="evidence-block design-table"><p class="table-scroll-hint">Scroll horizontally to see every column.</p><div class="evidence-table-wrap" role="region" aria-labelledby="design-matrix" tabindex="0"><table class="evidence-table"><caption id="design-matrix">Configurations in the final study</caption><thead><tr><th scope="col">Case</th><th scope="col">Central cylinder</th><th scope="col">Side vents</th><th scope="col">Roof arrangement</th></tr></thead><tbody><tr><th scope="row">1 · Existing</th><td>Retained</td><td>No new side vents</td><td>Free opening</td></tr><tr class="recommended-row"><th scope="row">2 · Recommended</th><td>Removed</td><td>3 × 200 mm at Z = 0.80 m</td><td>Free opening</td></tr><tr><th scope="row">3 · Smaller vents</th><td>Removed</td><td>3 × 125 mm at Z = 0.80 m</td><td>Free opening</td></tr><tr><th scope="row">4 · Fan extraction</th><td>Removed</td><td>3 × 200 mm at Z = 0.80 m</td><td>1,000 m³/h fan + free opening around it</td></tr><tr><th scope="row">5 · Higher vents</th><td>Removed</td><td>3 × 200 mm at Z = 1.50 m</td><td>Free opening</td></tr><tr><th scope="row">6 · Cylinder + vents</th><td>Retained</td><td>3 × 200 mm at Z = 0.80 m</td><td>Free opening</td></tr></tbody></table></div><p class="evidence-note">Three 200 mm vents provide 0.09425 m² of total nominal area; three 125 mm vents provide 0.03682 m². The same case numbers are used throughout this page.</p></div><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="results" class="story-section"><div class="story-heading"><p class="eyebrow">05 / Temperature and ventilation</p><h2>Thermal results</h2></div><div><p>The first result is the room’s volume-weighted mean air temperature. Each cell contributes according to its own air volume, so larger cells carry proportionally more weight. Concrete, water, and the exterior air regions are excluded. The room contains approximately 73.15 m³ of air with the cylinder and 74.38 m³ without it.</p><p>After five minutes, Case 2 reaches <strong>43.55°C</strong>, compared with <strong>47.50°C</strong> for the existing arrangement. Its temperature profile is also more even through most of the room. The smaller 125 mm vents in Case 3 produce the highest room average, 48.12°C.</p><p>The fan in Case 4 gives essentially the same result as natural ventilation in Case 2: 43.57°C versus 43.55°C. Moving the vents higher gives 43.97°C. These small differences do not demonstrate a clear benefit over the simpler Case 2 arrangement.</p></div></section><div class="evidence-gallery single"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-closed-history.png" aria-label="Enlarge: Room-average temperature over five simulated minutes for all six ventilation designs"><img src="../assets/projects/steam-bath-closed-history.png" width="1800" height="900" alt="Room-average temperature over five simulated minutes for all six ventilation designs" loading="lazy" decoding="async"></a><figcaption><strong>Closed-door warm-up.</strong> All cases begin at 35°C. Points are instantaneous readings near each minute mark, not averages over the preceding minute. Chart rendered from the archived numerical results.</figcaption></figure></div><div class="evidence-block "><p class="table-scroll-hint">Scroll horizontally to see every column.</p><div class="evidence-table-wrap" role="region" aria-labelledby="closed-results" tabindex="0"><table class="evidence-table"><caption id="closed-results">Five-minute comparison</caption><thead><tr><th scope="col">Case</th><th scope="col">Room average (°C)</th><th scope="col">Net side inflow (m³/h)</th><th scope="col">Net roof outflow (m³/h)</th></tr></thead><tbody><tr><th scope="row">1</th><td>47.50</td><td>0</td><td>149</td></tr><tr class="recommended-row"><th scope="row">2</th><td>43.55</td><td>819</td><td>1025</td></tr><tr><th scope="row">3</th><td>48.12</td><td>341</td><td>489</td></tr><tr><th scope="row">4</th><td>43.57</td><td>814</td><td>1026</td></tr><tr><th scope="row">5</th><td>43.97</td><td>732</td><td>936</td></tr><tr><th scope="row">6</th><td>35.78</td><td>737</td><td>945</td></tr></tbody></table></div><p class="evidence-note">Flows are instantaneous net values near 300 s at local temperature and density. Case 4’s roof value combines fan flow and the free path. Room temperatures use the saved fields; Case 2 is at 300.25 s.</p></div><section class="story-section"><h2>Why the lowest average is not the best result</h2><div><p>Case 6 has the lowest room average, 35.78°C, but it retains a pronounced hot upper layer above much colder lower air. The cylinder still separates the regions. Choosing a design by its room average alone would miss that uneven distribution.</p><p>I therefore calculated a second set of results: volume-weighted temperatures in every 0.10 m height band from Z = 0 to 4.00 m. Each band covers all the room air at that height, including air near the steam source. These profiles show the more uniform distribution in Case 2 and the strong separation in Case 6.</p><p>The 10 cm intervals describe how the results are grouped, not the established spatial accuracy of the simulation. A band average can still contain a local hot plume or cold inlet stream. The profiles and spatial sections need to be read together.</p></div></section><div class="evidence-gallery "><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-height-before.png" aria-label="Enlarge: Temperature profiles for all six cases before door opening, showing the cold lower layer in Case 6"><img src="../assets/projects/steam-bath-height-before.png" width="1440" height="1260" alt="Temperature profiles for all six cases before door opening, showing the cold lower layer in Case 6" loading="lazy" decoding="async"></a><figcaption><strong>Before opening.</strong> Case 2 stays close to 44°C through much of the room; Case 6 separates into a cold lower zone and a hot upper zone.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-height-after.png" aria-label="Enlarge: Temperature profiles for all six cases after the door has been open for ten seconds"><img src="../assets/projects/steam-bath-height-after.png" width="1440" height="1260" alt="Temperature profiles for all six cases after the door has been open for ten seconds" loading="lazy" decoding="async"></a><figcaption><strong>After ten seconds.</strong> Incoming outdoor air cools the lower region while the upper air remains warmer. This is a transient state.</figcaption></figure></div><div class="evidence-gallery single"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-height-heatmap.png" aria-label="Enlarge: Heatmaps of all forty height bands in six cases before and after door opening"><img src="../assets/projects/steam-bath-height-heatmap.png" width="1800" height="1080" alt="Heatmaps of all forty height bands in six cases before and after door opening" loading="lazy" decoding="async"></a><figcaption><strong>All height bands on one scale.</strong> Each row represents a 0.10 m band. Blank cells contain no air-cell centres, rather than air at 0°C.</figcaption></figure></div><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="fields" class="story-section"><div class="story-heading"><p class="eyebrow">06 / Spatial results</p><h2>CFD temperature sections</h2></div><div><p>These five-plane temperature figures show all six designs from the final report, rendered from the saved simulation fields with English labels. Each figure shows two vertical centre sections, X = 0 and Y = 0, followed by horizontal sections at Z = 0.80, 1.50, and 2.50 m.</p><p>All six use the same <strong>5–100°C colour scale</strong> and show saved states at approximately five minutes with the door closed. Colours represent interpolated CFD air temperatures; grey marks concrete or areas outside the air model. Select a figure to inspect the full-size temperature sections and legend.</p></div></section><div class="case-fields"><section class="field-study" id="case-1-fields"><div class="evidence-heading"><p class="eyebrow">Case 1</p><h3>Existing arrangement</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-1-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 1: Existing arrangement"><img src="../assets/projects/steam-bath-case-1-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 1: Existing arrangement" loading="lazy" decoding="async"></a><figcaption>Case 1 · 300 s · Door closed. Based on report Figure F1.</figcaption></figure><p class="study-reading">The cylinder confines the rising hot region and the upper space becomes warmer than the lower occupied region.</p></section><section class="field-study" id="case-2-fields"><div class="evidence-heading"><p class="eyebrow">Case 2</p><h3>Cylinder removed, 200 mm vents</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-2-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 2: Cylinder removed, 200 mm vents"><img src="../assets/projects/steam-bath-case-2-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 2: Cylinder removed, 200 mm vents" loading="lazy" decoding="async"></a><figcaption>Case 2 · 300.25 s · Door closed. Based on report Figure F2.</figcaption></figure><p class="study-reading">Cold streams enter through the low-level openings, with a more even temperature across the bulk of the room.</p></section><section class="field-study" id="case-3-fields"><div class="evidence-heading"><p class="eyebrow">Case 3</p><h3>Cylinder removed, 125 mm vents</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-3-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 3: Cylinder removed, 125 mm vents"><img src="../assets/projects/steam-bath-case-3-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 3: Cylinder removed, 125 mm vents" loading="lazy" decoding="async"></a><figcaption>Case 3 · 300 s · Door closed. Based on report Figure F3.</figcaption></figure><p class="study-reading">The smaller passages leave the room warmer than the 200 mm configuration.</p></section><section class="field-study" id="case-4-fields"><div class="evidence-heading"><p class="eyebrow">Case 4</p><h3>200 mm vents with extraction fan</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-4-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 4: 200 mm vents with extraction fan"><img src="../assets/projects/steam-bath-case-4-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 4: 200 mm vents with extraction fan" loading="lazy" decoding="async"></a><figcaption>Case 4 · 300 s · Door closed. Based on report Figure F4.</figcaption></figure><p class="study-reading">The overall field is close to Case 2 under these conditions; the fan does not establish an additional cooling benefit.</p></section><section class="field-study" id="case-5-fields"><div class="evidence-heading"><p class="eyebrow">Case 5</p><h3>200 mm vents at Z = 1.50 m</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-5-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 5: 200 mm vents at Z = 1.50 m"><img src="../assets/projects/steam-bath-case-5-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 5: 200 mm vents at Z = 1.50 m" loading="lazy" decoding="async"></a><figcaption>Case 5 · 300 s · Door closed. Based on report Figure F5.</figcaption></figure><p class="study-reading">Moving the vents changes the inlet locations, but gives no clear overall advantage over the low-level arrangement.</p></section><section class="field-study" id="case-6-fields"><div class="evidence-heading"><p class="eyebrow">Case 6</p><h3>Cylinder retained, 200 mm vents</h3></div><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-case-6-cuts.png" aria-label="Enlarge: Five CFD temperature sections for Case 6: Cylinder retained, 200 mm vents"><img src="../assets/projects/steam-bath-case-6-cuts.png" width="2040" height="2160" alt="Five CFD temperature sections for Case 6: Cylinder retained, 200 mm vents" loading="lazy" decoding="async"></a><figcaption>Case 6 · 300 s · Door closed. Based on report Figure F6.</figcaption></figure><p class="study-reading">Cool air occupies much of the lower region while the upper air stays hot, explaining the low mean and uneven profile.</p></section></div><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="door" class="story-section"><div class="story-heading"><p class="eyebrow">07 / Transient ventilation</p><h2>Door-opening tests</h2></div><div><p>The site visit made doorway behaviour a separate design question. I extended each saved five-minute case with a full door opening lasting ten seconds, keeping its ventilation arrangement and steam source unchanged.</p><p>The modeled opening is 0.80 m wide and 2.00 m high, on the +Y wall above the raised floor. Its sill is at Z = 0.56 m and nominal top at Z = 2.56 m. It opens directly to the specified 7.4°C outdoor air. The opening follows faces on the curved inner-wall mesh; its projected area is approximately 1.591 m² against a nominal 1.600 m².</p><p>Cells near the lower doorway were locally refined. Internal flow variables inherited the saved parent-cell values, and concrete temperatures were mapped to the new wall faces. The restart checks accounted for the concrete wall area removed by the opening, preserving the remaining thermal state instead of starting the structure again at 35°C.</p></div></section><div class="evidence-gallery single narrow"><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-door-location.png" aria-label="Enlarge: Door position in the steam-bath CAD floor plan, centred on the positive Y wall above the raised floor"><img src="../assets/projects/steam-bath-door-location.png" width="1260" height="1260" alt="Door position in the steam-bath CAD floor plan, centred on the positive Y wall above the raised floor" loading="lazy" decoding="async"></a><figcaption><strong>Door placement.</strong> The colour scale shows floor elevation, not temperature. The red segment marks the modeled opening above the raised platform.</figcaption></figure></div><section class="story-section"><h2>Tracking inflow and outflow separately</h2><div><p>A doorway can admit cold air and release hot air at the same time. I recorded incoming and outgoing flow separately, integrated both volumes over the ten-second test, and calculated the temperature of the outgoing air through the upper half using mass-flow weighting.</p><p>The peak recorded upper-door outflow temperature falls from <strong>51.0°C in Case 1 to 44.1°C in Case 2</strong>, a reduction of approximately 6.9°C. The volume escaping through the door increases from 1.26 to 2.02 m³ over the same interval. The improvement is cooler outflow; the calculation does not show that hot outflow disappears.</p><p>Case 6 again illustrates the limitation of room averages. Its mean falls to 29.78°C after opening, while its peak recorded upper-door outflow temperature remains 47.2°C. A cold lower room can coexist with warm air leaving near the top of the door.</p></div></section><div class="evidence-block door-table"><p class="table-scroll-hint">Scroll horizontally to see every column.</p><div class="evidence-table-wrap" role="region" aria-labelledby="door-results" tabindex="0"><table class="evidence-table"><caption id="door-results">Ten-second door-opening results</caption><thead><tr><th scope="col">Case</th><th scope="col">Room before (°C)</th><th scope="col">Room after (°C)</th><th scope="col">Air in (m³)</th><th scope="col">Air out (m³)</th><th scope="col">Peak upper outflow (°C)</th></tr></thead><tbody><tr><th scope="row">1</th><td>47.50</td><td>39.38</td><td>16.46</td><td>1.26</td><td>51.0</td></tr><tr class="recommended-row"><th scope="row">2</th><td>43.55</td><td>38.83</td><td>14.05</td><td>2.02</td><td>44.1</td></tr><tr><th scope="row">3</th><td>48.12</td><td>42.33</td><td>15.82</td><td>2.02</td><td>48.9</td></tr><tr><th scope="row">4</th><td>43.57</td><td>38.89</td><td>13.91</td><td>2.07</td><td>44.3</td></tr><tr><th scope="row">5</th><td>43.97</td><td>39.13</td><td>14.54</td><td>1.84</td><td>44.3</td></tr><tr><th scope="row">6</th><td>35.78</td><td>29.78</td><td>13.41</td><td>0.70</td><td>47.2</td></tr></tbody></table></div><p class="evidence-note">Inflow and outflow are integrated volumes through the whole doorway. The last column is the highest recorded mass-flow-weighted temperature of outward flow through the upper half, not a maximum local cell temperature.</p></div><div class="evidence-gallery "><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-door-history.png" aria-label="Enlarge: Room-average temperatures during the ten-second opening for all six designs"><img src="../assets/projects/steam-bath-door-history.png" width="1800" height="900" alt="Room-average temperatures during the ten-second opening for all six designs" loading="lazy" decoding="async"></a><figcaption><strong>Room response.</strong> Every test continues from its own saved state. Cooling is strongest in the lower air, as the height profiles show.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-door-outflow.png" aria-label="Enlarge: Mass-flow-weighted temperature of outgoing air through the upper doorway in the six tests"><img src="../assets/projects/steam-bath-door-outflow.png" width="1800" height="900" alt="Mass-flow-weighted temperature of outgoing air through the upper doorway in the six tests" loading="lazy" decoding="async"></a><figcaption><strong>Air leaving the upper doorway.</strong> Values are plotted when upper outflow exceeds 1 m³/h. The curves describe the opening, not a person’s exposure outside it.</figcaption></figure></div><section class="story-section"><h2>What this test represents</h2><div><p>The door is represented as an instantaneously opened boundary and remains fully open for the test. Door-leaf motion, the passage through the wall thickness, the exterior plume, and visitors are not included. The study does not simulate closing, repeated openings, or reheating after closure.</p><p>The room’s temperature change includes both the opening and the model’s continuing thermal evolution. There is no matching ten-second extension with the door closed, so the full temperature drop cannot be assigned to the door alone. The roof and side vents remain other routes for airflow, which is why incoming and outgoing doorway volumes do not balance by themselves.</p></div></section><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="long-run" class="story-section"><div class="story-heading"><p class="eyebrow">08 / Longer thermal response</p><h2>Thirty-minute run</h2></div><div><p>Case 2 also has a thirty-minute closed-door simulation. I used it to examine whether the temperature continued to change after the five-minute comparison and whether the more even vertical profile persisted.</p><p>The room average rises from <strong>43.55°C at five minutes to 45.20°C at thirty minutes</strong>. That 1.65°C increase means the earlier value would understate the temperature at the end of the longer run. The rise slows to approximately 0.14°C over the final five minutes, but that alone does not establish full thermal equilibrium of the air and concrete.</p><p>The thirty-minute profile remains comparatively even through most of the room. It does not develop the sharp separation between a cold lower region and a hot upper region seen in Case 6. This supports the recommendation while keeping the longer-term temperature evolution visible.</p></div></section><div class="evidence-gallery "><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thirty-minute-history.png" aria-label="Enlarge: Case 2 room-average temperature from zero to thirty minutes, rising toward 45.20 degrees Celsius"><img src="../assets/projects/steam-bath-thirty-minute-history.png" width="1800" height="900" alt="Case 2 room-average temperature from zero to thirty minutes, rising toward 45.20 degrees Celsius" loading="lazy" decoding="async"></a><figcaption><strong>Continued warm-up.</strong> The dashed line marks the end of the common five-minute comparison. The curve joins saved minute readings.</figcaption></figure><figure class="evidence-figure "><a class="steam-bath-image" href="../assets/projects/steam-bath-thirty-minute-profile.png" aria-label="Enlarge: Case 2 height profiles at five and thirty minutes, showing a similar shape at a higher temperature"><img src="../assets/projects/steam-bath-thirty-minute-profile.png" width="1440" height="1170" alt="Case 2 height profiles at five and thirty minutes, showing a similar shape at a higher temperature" loading="lazy" decoding="async"></a><figcaption><strong>Distribution over time.</strong> Both profiles use the original Case 2 mesh with the door closed.</figcaption></figure></div><div class="evidence-block long-table"><p class="table-scroll-hint">Scroll horizontally to see every column.</p><div class="evidence-table-wrap" role="region" aria-labelledby="long-results" tabindex="0"><table class="evidence-table"><caption id="long-results">Case 2 with the door closed</caption><thead><tr><th scope="col">Time (minutes)</th><th scope="col">5</th><th scope="col">10</th><th scope="col">15</th><th scope="col">20</th><th scope="col">25</th><th scope="col">30</th></tr></thead><tbody><tr><th scope="row">Room average (°C)</th><td>43.55</td><td>44.47</td><td>44.70</td><td>44.92</td><td>45.07</td><td>45.20</td></tr></tbody></table></div><p class="evidence-note">Only Case 2 is compared over thirty minutes. Its door-opening test starts from the five-minute state and was not repeated from the thirty-minute state.</p></div><p class="chapter-back"><a class="text-link" href="#project-sections">Back to project sections ↑</a></p><section id="outcomes" class="story-section"><div class="story-heading"><p class="eyebrow">09 / Engineering outcome</p><h2>Recommendation</h2></div><div><p>I recommended <strong>removing the central cylinder and adding three 200 mm side vents centred at Z = 0.80 m, while retaining the free roof opening</strong>. Case 2 combines a more uniform height profile with a lower five-minute room average and cooler upper-door outflow than the existing arrangement.</p><p>The comparison did not support adding the extraction fan under the modeled conditions. Retaining the cylinder with new vents produced a colder average but a less even room, so I did not recommend Case 6 as an intermediate arrangement. The higher vents also showed no clear benefit over the low-level design.</p><p>The engineering outcome is a recommendation supported by CAD, field observations, and numerical comparisons. The study does not establish the performance of an installed modification. A follow-up would measure temperature at the same series of heights before and after changes, alongside outdoor conditions, steam production, occupancy, and door use.</p></div></section><section class="story-section"><h2>Verification and interpretation</h2><div><p>All six closed-door cases and all six door-opening cases reached their required end times and passed the recorded final checks. Door-test audits checked the transferred air mass, concrete thermal state, and saved restart data. Recomputed room averages agreed with solver logging within 0.000001°C, and all 480 height-band entries across six cases and two door states were checked for volume weighting and coverage.</p><p>Those checks establish consistency in the saved results and their processing. They do not substitute for a mesh-convergence study or validation against measurements. The steam rate and external heat-transfer coefficient are unmeasured assumptions, the concrete and condensation models are simplified, and local supersaturation can occur.</p><p>The thermal images support the observed stratification and doorway problem, but the model was not quantitatively calibrated to them. I therefore use the numerical results to compare the design options under defined conditions, with the room profile and doorway behaviour considered together.</p></div></section><section class="steam-bath-deliverables" aria-labelledby="deliverables-title"><p class="eyebrow">Project work</p><h2 id="deliverables-title">From observation to a design decision</h2><ul><li>Site investigation and thermal-image documentation of the existing steam bath.</li><li>CAD preparation for the shell, cylinder, vents, and fluid-domain boundaries.</li><li>Custom steam, condensation, and concrete thermal modeling in OpenFOAM.</li><li>A matched six-design study, six door transients, and a longer thermal run.</li><li>Reproducible result processing, numerical checks, and an engineering recommendation.</li></ul><div class="project-actions"><a class="text-link" href="../assets/projects/steam-bath-comparison.csv" download>Download comparison data (CSV) ↓</a><a class="text-link" href="../assets/projects/steam-bath-height-profiles.csv" download>Download all height profiles (CSV) ↓</a></div><p class="evidence-note">Based on the 14 October 2026 engineering report, <cite>Steam Bath Ventilation and Heat Distribution</cite>, and its archived CAD, simulation outputs, and verification files. CAD views are rendered from the final STEP solids; English charts use the saved numerical results. Thermal photographs are preserved from the project records. CFD section figures use the same saved fields, section planes, and temperature scales, with English labels.</p></section>
</div>
    <nav class="next-project" aria-label="More projects"><div><p class="eyebrow">Next project</p><h2>Robotic Arm</h2></div><a class="text-link" href="robotic-arm.html">Explore <span aria-hidden="true">→</span><span class="sr-only"> Robotic Arm</span></a></nav>
  </main>
<dialog class="figure-viewer" aria-labelledby="figure-viewer-title" aria-describedby="figure-viewer-caption"><div class="figure-viewer-toolbar"><h2 id="figure-viewer-title">Project figure</h2><div><button type="button" data-figure-size aria-pressed="false">Actual size</button><button type="button" data-figure-close autofocus>Close ×</button></div></div><div class="figure-viewer-stage" tabindex="0" role="region" aria-label="Figure image; scroll to inspect when shown at actual size"><img alt=""></div><p id="figure-viewer-caption"></p></dialog>

  <footer class="site-footer wrap"><p translate="no">Ævar Öfjörð</p><nav aria-label="Contact links"><a class="text-link" href="https://github.com/AevarOfjord">GitHub ↗</a><a class="text-link" href="mailto:ofjord99@gmail.com">Get in touch ↗</a></nav><a class="text-link" href="#top">Back to top ↑</a></footer>
</div></div>
</body>
</html>
